<!doctype html>
<html>
<head>
  <title>자동 스프링클러 시스템(Automatic sprinkler systems)</title>
  <meta charset="utf-8">
</head>

<body>
  <h1><a href="index.html">Active Fire Protection</a></h1>
  <ol>
    <li><a href="1.HTML">B.6.4 자동 스프링클러 시스템(Automatic sprinkler systems)</a></li>
    <li><a href="2.html">B.6.5 모니터(Monitors)</a></li>
    <li><a href="3.html">B.6.6 소화전 및 호스 릴(Hydrants and hose reels)</a></li>
  </ol>

  <h2>B.6.4 자동 스프링클러 시스템(Automatic sprinkler systems)</h2>

  <p>자동 스프링클러 시스템은 화재가 <Strong><u><a href="https://www.google.co.kr/search?q=%EC%85%80%EB%A3%B0%EB%A1%9C%EC%8A%A4&sxsrf=ALeKk03IYSlCZHZhx2BJecHOidcSB81BOg:1625984108612&source=lnms&tbm=isch&sa=X&ved=2ahUKEwjY19DprtrxAhXBb94KHTsfCmYQ_AUoAXoECAEQAw&biw=913&bih=870" target="_blank" title="cellulos specification">셀룰로스</a></u> 연료</strong>를 포함하는 것으로 예상되며, 느린 화재 성장이 예상되는 지역에 일반적으로 사용된다. 일단 개시되면 스프링클러 시스템은 화재 확산을 제어하고, 화재 및 연기 손상을 감소하고 제어 스테이션에 경보를 제공하기에 효과적일 수 있다. 넓은 지역에 걸쳐 빠르게 확산하고 스프링클러 시스템의 용량을 초과하는 인화성 액체 유출의 화재를 소화하는 용도로는 일반적으로 적합하지 않다.</p>
  <p style="margin-top:40px;">자동 스프링클러 시스템은 시스템이 즉시 동작할 수 있고 사람에 의한 조치가 필요하지 않도록 가압된 물 공급장치에 연결되어야 한다.
    <br> <br>시스템에 상시(standing) 충전은 잠재적 부식 문제 및 스프링클러 헤드에 소금 축적으로 인해 해수를 사용해서는 안된다.
    <br> <br>시스템에 상시 충전의 압력을 표시하고 소정의 저 수위로 압력이 떨어지면 사람에게 경고하기 위한 수단이 제공되어야 한다.
    <br> <br>자동 스프링클러 시스템이 가압되지 않은 주관(main)에 연결되어 있는 경우, 보호를 제공하기에 충분한 용량을 가진 신뢰할 수 있는 물 공급을 갖추어야 한다.  <br> <br>스프링클러 시스템에서 압력 강하에 개시되는 가압 화재 주관(main) 또는 델루지 주관에서 자동 공급은 적합한 물 공급 배치일 수 있다.
    <br> <br>스프링클러가 조리 지역에 제공되는 경우, 이들은 식용유 또는 지방을 가열하는데 사용되는 장비에 직접 분사하지 않도록 해야 한다. 조리실에 전원 공급은 스프링클러 시스템이 작동되는 경우 자동으로 차단되어야 한다.
    <br> <br>시스템의 각 부분이 배수되고 시험되고 물이 채워진 시스템에서 모든 공기를 제거할 수 있도록 설비가 제공되어야 한다.
    <br> <br>대형 스프링클러 시스템의 경우, 작동되고 있는 시스템을 표시하기 위해 각 섹션이 모니터링 될 수 있도록 시스템 분할을 고려해야 한다.</p>

  <img src="sprinkler.jpg" width="50%">
</body>
</html>
