<!doctype html>
<html>
<head>
  <title>소화전 및 호스 릴(Hydrants and hose reels)</title>
  <meta charset="utf-8">
</head>

<body>
  <h1><a href="index.html">Active Fire Protection</a></h1>
  <ol>
    <li><a href="1.HTML">B.6.4 자동 스프링클러 시스템(Automatic sprinkler systems)</a></li>
    <li><a href="2.html">B.6.5 모니터(Monitors)</a></li>
    <li><a href="3.html">B.6.6 소화전 및 호스 릴(Hydrants and hose reels)</a></li>
  </ol>

  <h2>B.6.6 소화전 및 호스 릴(Hydrants and hose reels)</h2>

  <p>

노즐 및 호스(그리고 사용하는 경우 휴대용 포 장비)는 화재 팀의 가능한 접근 방향을 고려하여 가장 적합한 위치에 있어야 한다.

해당되는 경우, 기계적 손상 및 환경에 대비해 이 장비를 보호하기 위해 인클로저가 제공되어야 한다.

소방용수 주관(main)은 호스가 연결될 수 있는 소화전이 장착되어야 하며 또는 고정된 호스릴이 제공되어야 한다. 소화전/호스릴의 소량과 위치는 비상대응팀에 의해 효과적인 소방을 허용하기에 충분해야 한다.

소방용수 주관에 의해 소화전과 호스릴이 공급되는 경우, 시스템은 사용 가능한 압력이 소방용수 주관에 존재할 수 있는 최대압력에서 이들 장비의 안전한 작동을 할 수 있도록 설계되어야 한다.

상시(standing) 압력이 호스를 취급하는 사람에게 위험을 초래할 수 있는 경우 압력제어장치가 공급되어야 한다.

적절한 포 제조 장비 및 소화전 및 호스릴과 함께 사용하기 위한 약제(concentrate)의 공급을 고려해야 한다.

호스, 노즐, 밸브 키 등은 소화전 근방에 보관해야 한다. 커플링은 시설물 전반에 걸쳐 표준이어야 한다. 노즐은 견고한 구조로 작동이 쉽고 의도된 용도에 적합한 재질이어야 한다.

소화전 및 호스 릴은 동일 지역을 보호하는 델루지 또는 스프링클러 시스템과 동일 소화 주관의 섹션에서 공급되어서는 안된다.</p>

  <img src="hose reel.jpg" width="50%">
</body>
</html>
